# Fire Alarm Telephones  

# Standard Features  

# Frontplate – Break Glass  

Magnetic latch •Red powdercoat finish •28-inch armored cord •Supervised wiring •Flush or surface mount models •Concealed Hinges •Four-state model available  

# Overview  

EDWARDS fire alarm telephones are rugged communications devices for emergency use. Enclosed keylocked telephone stations comprise three separately ordered components: the handset assembly, the frontplate, and the wallbox. Depending on how the phones are wired, they are supervised for three or four state operation. Frontplates are available with either metal or break glass insterts.  

MEA approved warden stations feature doors with magnetic latches and one-state handsets with armoured cords. Warden stations mount to 6832-1D wallboxes.  

Portable handsets plug into one-gang receptacles. Handsets are available in black or red. The TCS-6 cabinet provides storage for up to six handsets.  

Firefighters’ telephones are typically installed in corridors, lobbies, mechanical rooms, stairways, or other stategic locations. When lifted from its cradle, or plugged into a suitable wall jack, the handset activates audible and visible signals at the control panel. There, the operator needs only to lift the handset off the cradle to respond to the current call. Other firefighters’ telephones may be selected at the control panel to join the conversation.  

# Application  

# Floor Warden Station  

•	 Flush or surface mount models •	 Red powdercoat finish •	 Locking door, concealed hinges •	 Break glass insert  

# Frontplate –  Non-Break Glass  

•	 Flush or surface mount models •Red powdercoat finish •	 Locking door, concealed hinges •Metal insert  

# Wallbox, 6832-1D  

For use with 6830 Warden Stations •	 Red powdercoat finish •	 Flush or surface mount •	 For use with 6831 series front plates •	 Flush or surface mount  

# Handset Assembly  

•	 Red ABS plastic handset •	 60 inch ( $1500\;\mathrm{mm})$ ) coiled cord set Supervised wiring •	 For use with 6831 series front plates •	 Four-state models available  

# Portable Handsets and Receptacle  

•	 Black or red ABS plastic handset •	 60 inch ( $1500\;\mathrm{mm})$ ) coiled cord set •Supervised wiring •	 Stainless-steel one-gang faceplate •	 Flush or surface mount receptacle •	 Four-state models available  

# Mounting  

![](images/cde8c376bfad04e7e34532dc3ac06b78faafd423eb5ed1ede4bdce0caf8c38e2.jpg)  

# Assembly  

![](images/a31a66fdc5ce1eee00e2b9f602c2dff7d0780b1ff2396e1a3714634622a44905.jpg)  

![](images/82073b82b702bf4d540d71f66776155787e226083002f8cba464b179efd2da0d.jpg)  
EDWARDS recommends that these fire alarm communication devices always be installed in accordance with the latest recognized editions of national and local fire alarm codes.  

# Telephone Riser Connections, Stations & Assemblies  

Four-state operation  

![](images/5830bdc6fc74e4d86f621b308ca2cdadf8d013eb866df934b7e587154a189e4f.jpg)  

![](images/1c6610c4629aed8d14474036aa7a9040d94c6680cf2ac4a0e42d321ceca27edc.jpg)  

# Notes  

[1]	 Use jacketed, twisted, shielded pair [2] 14 to 22 AWG (2.08 to 0.33 sq mm) [3]	 Max. line impedance: 50 Ohms, 25 Ohms per line [4]	 Connect the shields to chassis ground in the control panel [5]	 Telephone in Use indicator light (NY versions only) Three-state operation does not comply with UL 864 ninth edition. Note that the riser polarities for differ between three-state and four-state operation.  

# Telephone Riser Connections, Handsets  

![](images/8f85736d8ba6570576a0c32e69c4091204436b771cc91d0405c340a076027c59.jpg)  

#  

[1]	 Use jacketed, twisted, shielded pair [2] 14 to 22 AWG (2.08 to 0.33 sq mm) [3]	 Max. line impedance: 50 Ohms, 25 Ohms per line [4]	 Connect the shields to chassis ground in the control panel [5]	 Install a 47 k Ohm EOL resistor on the last unit only Three-state operation does not comply with UL 864 ninth edition. Note that the riser polarities for differ between three-state and four-state operation.  

# Ordering Information  

<html><body><table><tr><td>Catalog Number</td><td>Description</td><td>Listings</td><td>Shipping Weight</td></tr><tr><td colspan="4"></td></tr><tr><td colspan="4">Warden Stations</td></tr><tr><td>6830-NY-F4</td><td>Four-state Remote Telephone Warden Station - Flush. Handset station for use with 6832-1D backbox. Hinged flush door with magnetic latch. Handset includes armored</td><td>UL, MEA</td><td>12 Ib (5.4kg)</td></tr><tr><td>6830-NY-S4</td><td>cord. Four-stateRemoteTelephoneWardenStation-Surface. Handset station for use with 6832-1D backbox. Hinged surface door with magnetic latch. Handset includes armored</td><td>UL, MEA</td><td>12 Ib (5.4kg)</td></tr><tr><td colspan="4">cord.</td></tr><tr><td colspan="4">Fixed Telephone Handsets (order frontplates and wallboxes separately)</td></tr><tr><td>6830-4</td><td>Four-state Telephone Handset Assembly - Red, 60" (1500mm) Coiled Cord.</td><td>UL, MEA</td><td>6lb (2.7kg)</td></tr><tr><td>6830-5A-4</td><td>Four-state Telephone Handset Assembly - Red, 60" (1500mm) Coiled Cord, Push-to-talk button.</td><td>UL, MEA</td><td>6 lb (2.7kg)</td></tr><tr><td>6830-6A-4</td><td>Four-state Telephone Handset Assembly-Red, 60"</td><td>UL, MEA</td><td>7 Ib (3.1kg)</td></tr><tr><td colspan="4">(1500mm) Armored Cord, Push-to-talk button.</td></tr><tr><td>Portable Telephone Handsets</td><td>Four-state Portable Telephone Handset Receptacle 1-gang</td><td>UL,</td><td>.22 Ib</td></tr><tr><td>6833-4</td><td>Stainless-steel Faceplate for use with 6830-3 or 6700- 0061.</td><td>MEA, CSFM UL,</td><td>(0.1kg)</td></tr><tr><td>6830-3</td><td>Portable Telephone Handset - Black c/w 60"(1500mm) Coiled Cord.</td><td>MEA, CSFM</td><td>1.1 Ib (0.5kg)</td></tr><tr><td>6700-0061</td><td>Portable Telephone Handset - Red c/w 60"(1500mm) Coiled Cord.</td><td>UL, MEA</td><td>1.1 Ib (0.5kg)</td></tr><tr><td colspan="4">Frontplates</td></tr><tr><td>6831-1</td><td>Frontplate -Flush Mount,Red Finish,Break Glass Type c/w</td><td rowspan="6">See Note 1</td><td>1.32 Ib</td></tr><tr><td></td><td>2 keys. 16" (405 mm) H x 10-1/2" (267 mm) W. Frontplate -Flush Mount,Red Finish,Non-Break GlassType</td><td>(0.6kg) 1.32 Ib</td></tr><tr><td>6831-2</td><td>c/w 2 keys. 16" (405 mm ) H x 10-1/2" (267 mm) W. Frontplate - Surface Mount Red Finish, Break Glass Type</td><td>(0.6kg) 1.1 Ib</td></tr><tr><td>6831-3</td><td>c/w 2 keys. 14"(356 mm) H x 8-1/2" (216 mm) W. Frontplate -Surface Mounting Red Finish,Non-Break Glass</td><td>(0.5kg) 1.1 Ib</td></tr><tr><td>6831-4</td><td>Type c/w 2 keys. 14" (356 mm) H x 8-1/2" (216 mm) W.</td><td>(0.5kg) 1.1 Ib</td></tr><tr><td>PP46137- 0067</td><td>Replacement Break Glass Insert - for use in 6831-1 and 6831-3.</td><td>(0.5kg)</td></tr><tr><td colspan="4">Wallboxes</td></tr><tr><td>6832-1</td><td>Wallbox - Flush or Surface mount, Red finish. 14" (356mm)</td><td>See</td><td>1.54 Ib</td></tr><tr><td>6832-1D</td><td>Hx 8%2"(216mm) W × 31/2" (89mm) D. Wallbox - Flush or Surface mount, Red finish. 14"(356mm)</td><td>Note 1 See</td><td>(0.7kg) 1.54 Ib</td></tr><tr><td></td><td>H× 81/2" (216mm) W × 3 5/8" (92mm) D. Portable handset storage cabinet. Surface mount c/w keylock. Red finish with white lettering: “Emergency</td><td>Note 1</td><td>(0.7kg) 12 Ib</td></tr><tr><td>TCS-6</td><td>Telephone Handsets". 1512"(394 mm)Hx 24-1/8" (613 mm) W x 4"(102) D.</td><td>N/A</td><td>(5.4kg)</td></tr></table></body></html>

Note 1: Agency listings for these components are included under the handset assemblies or warden stations they are installed with.  